
Version,
  9.4;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shade_dace0e28,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30, -30, 0,                             !- X,Y,Z Vertex 1 {m}
  30, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  -30, 30, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, -30, 0;                            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7e3a181_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2, -9, 8,                              !- X,Y,Z Vertex 1 {m}
  -2, -9, 0,                              !- X,Y,Z Vertex 2 {m}
  2, -9, 0,                               !- X,Y,Z Vertex 3 {m}
  2, -9, 8;                               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7e3a181_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2, -9, 8,                               !- X,Y,Z Vertex 1 {m}
  2, -9, 0,                               !- X,Y,Z Vertex 2 {m}
  2, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  2, -5, 8;                               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7e3a181_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2, -5, 8,                               !- X,Y,Z Vertex 1 {m}
  2, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, -5, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, -5, 8;                              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7e3a181_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2, -5, 8,                              !- X,Y,Z Vertex 1 {m}
  -2, -5, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, -9, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, -9, 8;                              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7e3a181_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2, -5, 0,                               !- X,Y,Z Vertex 1 {m}
  2, -9, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, -9, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, -5, 0;                              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7e3a181_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2, -9, 8,                               !- X,Y,Z Vertex 1 {m}
  2, -5, 8,                               !- X,Y,Z Vertex 2 {m}
  -2, -5, 8,                              !- X,Y,Z Vertex 3 {m}
  -2, -9, 8;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Room_1_e56f2daa,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Room_1_e56f2daa..Face0,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R22, !- Construction Name
  Room_1_e56f2daa,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, -4, 4.1,                            !- X,Y,Z Vertex 1 {m}
  -4, -4, 0.1,                            !- X,Y,Z Vertex 2 {m}
  4, -4, 0.1,                             !- X,Y,Z Vertex 3 {m}
  4, -4, 4.1;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_e56f2daa..Face0_Glz0,            !- Name
  Window,                                 !- Surface Type
  WindowConstruction_10a40bf3,            !- Construction Name
  Room_1_e56f2daa..Face0,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.92, -4, 3.54897959183673,            !- X,Y,Z Vertex 1 {m}
  -3.92, -4, 1.1,                         !- X,Y,Z Vertex 2 {m}
  3.92, -4, 1.1,                          !- X,Y,Z Vertex 3 {m}
  3.92, -4, 3.54897959183673;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_e56f2daa..Face1,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R22, !- Construction Name
  Room_1_e56f2daa,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -4, 4.1,                             !- X,Y,Z Vertex 1 {m}
  4, -4, 0.1,                             !- X,Y,Z Vertex 2 {m}
  4, 4, 0.1,                              !- X,Y,Z Vertex 3 {m}
  4, 4, 4.1;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_e56f2daa..Face1_Glz0,            !- Name
  Window,                                 !- Surface Type
  WindowConstruction_10a40bf3,            !- Construction Name
  Room_1_e56f2daa..Face1,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, -3.92, 3.54897959183673,             !- X,Y,Z Vertex 1 {m}
  4, -3.92, 1.1,                          !- X,Y,Z Vertex 2 {m}
  4, 3.92, 1.1,                           !- X,Y,Z Vertex 3 {m}
  4, 3.92, 3.54897959183673;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_e56f2daa..Face2,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R22, !- Construction Name
  Room_1_e56f2daa,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 4.1,                              !- X,Y,Z Vertex 1 {m}
  4, 4, 0.1,                              !- X,Y,Z Vertex 2 {m}
  -4, 4, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -4, 4, 4.1;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_e56f2daa..Face2_Glz0,            !- Name
  Window,                                 !- Surface Type
  WindowConstruction_10a40bf3,            !- Construction Name
  Room_1_e56f2daa..Face2,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92, 4, 3.54897959183673,              !- X,Y,Z Vertex 1 {m}
  3.92, 4, 1.1,                           !- X,Y,Z Vertex 2 {m}
  -3.92, 4, 1.1,                          !- X,Y,Z Vertex 3 {m}
  -3.92, 4, 3.54897959183673;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_e56f2daa..Face3,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R22, !- Construction Name
  Room_1_e56f2daa,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 4, 4.1,                             !- X,Y,Z Vertex 1 {m}
  -4, 4, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -4, -4, 0.1,                            !- X,Y,Z Vertex 3 {m}
  -4, -4, 4.1;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_e56f2daa..Face3_Glz0,            !- Name
  Window,                                 !- Surface Type
  WindowConstruction_10a40bf3,            !- Construction Name
  Room_1_e56f2daa..Face3,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4, 3.92, 3.54897959183673,             !- X,Y,Z Vertex 1 {m}
  -4, 3.92, 1.1,                          !- X,Y,Z Vertex 2 {m}
  -4, -3.92, 1.1,                         !- X,Y,Z Vertex 3 {m}
  -4, -3.92, 3.54897959183673;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_e56f2daa..Face4,                 !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_1_e56f2daa,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 0.1,                              !- X,Y,Z Vertex 1 {m}
  4, -4, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -4, -4, 0.1,                            !- X,Y,Z Vertex 3 {m}
  -4, 4, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_e56f2daa..Face5,                 !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_1_e56f2daa,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -4, 4.1,                             !- X,Y,Z Vertex 1 {m}
  4, 4, 4.1,                              !- X,Y,Z Vertex 2 {m}
  -4, 4, 4.1,                             !- X,Y,Z Vertex 3 {m}
  -4, -4, 4.1;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_1_e56f2daa Thermostat,             !- Name
  Room_1_e56f2daa,                        !- Zone or ZoneList Name
  Room_1_e56f2daa Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_1_e56f2daa Thermostat Schedule,    !- Name
  Room_1_e56f2daa Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_1_e56f2daa Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  ConstantSchedule_00da6eab,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_11893cf3;              !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Setpoints_TypeLimits,                   !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  ConstantSchedule_00da6eab_Day Schedule, !- Name
  Setpoints_TypeLimits,                   !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ConstantSchedule_00da6eab Week Rule - Jan1-Dec31, !- Name
  ConstantSchedule_00da6eab_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_00da6eab_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_00da6eab_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_00da6eab_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_00da6eab_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_00da6eab_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_00da6eab_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_00da6eab_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_00da6eab_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_00da6eab_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_00da6eab_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_00da6eab_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConstantSchedule_00da6eab,              !- Name
  Setpoints_TypeLimits,                   !- Schedule Type Limits Name
  ConstantSchedule_00da6eab Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ConstantSchedule_11893cf3_Day Schedule, !- Name
  Setpoints_TypeLimits,                   !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ConstantSchedule_11893cf3 Week Rule - Jan1-Dec31, !- Name
  ConstantSchedule_11893cf3_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_11893cf3_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_11893cf3_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_11893cf3_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_11893cf3_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_11893cf3_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_11893cf3_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_11893cf3_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_11893cf3_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_11893cf3_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_11893cf3_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_11893cf3_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConstantSchedule_11893cf3,              !- Name
  Setpoints_TypeLimits,                   !- Schedule Type Limits Name
  ConstantSchedule_11893cf3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  Room_1_e56f2daa,                        !- Zone Name
  Room_1_e56f2daa Equipment List,         !- Zone Conditioning Equipment List Name
  Room_1_e56f2daa Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Room_1_e56f2daa Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Room_1_e56f2daa Inlet Node List,        !- Name
  Node 3;                                 !- Node Name 1

NodeList,
  Room_1_e56f2daa Exhaust Node List,      !- Name
  Node 2;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_1_e56f2daa Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 3,                                 !- Zone Supply Air Node Name
  Node 2,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  Ventilation,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0012,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  FixedIntervalSchedule_9a99df15;         !- Outdoor Air Schedule Name

ZoneHVAC:EquipmentList,
  Room_1_e56f2daa Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_1_e56f2daa Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_1_e56f2daa,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Timestep,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  784.901794665194,                       !- Density {kg/m3}
  829.464829292142,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691337354832922,                      !- Conductivity {W/m-K}
  1858.00424829652,                       !- Density {kg/m3}
  836.460315804243,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31012326132692,                       !- Conductivity {W/m-K}
  2240.0051217353,                        !- Density {kg/m3}
  836.260444761042,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation-R20,                 !- Name
  MediumSmooth,                           !- Roughness
  3.5222036761977,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial_0267b3f6,                !- Name
  1.471,                                  !- U-Factor {W/m2-K}
  0.613,                                  !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Typical Insulated Exterior Mass Wall-R22, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation-R20,                 !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  WindowConstruction_10a40bf3,            !- Name
  WindowMaterial_0267b3f6;                !- Layer 1

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  GroupedZones,                           !- Solar and Daylighting Method
  GroupedZones,                           !- Radiant Exchange Method
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

ScheduleTypeLimits,
  Activity_TypeLimit,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ConstantSchedule_1c6b4c08_Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ConstantSchedule_babd06ea_Day Schedule, !- Name
  Activity_TypeLimit,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  108;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On_Day Schedule,                 !- Sunday Schedule:Day Name
  Always On_Day Schedule,                 !- Monday Schedule:Day Name
  Always On_Day Schedule,                 !- Tuesday Schedule:Day Name
  Always On_Day Schedule,                 !- Wednesday Schedule:Day Name
  Always On_Day Schedule,                 !- Thursday Schedule:Day Name
  Always On_Day Schedule,                 !- Friday Schedule:Day Name
  Always On_Day Schedule,                 !- Saturday Schedule:Day Name
  Always On_Day Schedule,                 !- Holiday Schedule:Day Name
  Always On_Day Schedule,                 !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ConstantSchedule_1c6b4c08 Week Rule - Jan1-Dec31, !- Name
  ConstantSchedule_1c6b4c08_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_1c6b4c08_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_1c6b4c08_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_1c6b4c08_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_1c6b4c08_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_1c6b4c08_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_1c6b4c08_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_1c6b4c08_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_1c6b4c08_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_1c6b4c08_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_1c6b4c08_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_1c6b4c08_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConstantSchedule_1c6b4c08,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  ConstantSchedule_1c6b4c08 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ConstantSchedule_babd06ea Week Rule - Jan1-Dec31, !- Name
  ConstantSchedule_babd06ea_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_babd06ea_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_babd06ea_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_babd06ea_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_babd06ea_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_babd06ea_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_babd06ea_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_babd06ea_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_babd06ea_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_babd06ea_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_babd06ea_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_babd06ea_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConstantSchedule_babd06ea,              !- Name
  Activity_TypeLimit,                     !- Schedule Type Limits Name
  ConstantSchedule_babd06ea Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Compact,
  FixedIntervalSchedule_9a99df15,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  Through: 01/02,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 08:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 17:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  Through: 01/03,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 08:00,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  Through: 01/04,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 08:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 17:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  Through: 01/05,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 08:00,                           !- Field 35
  0,                                      !- Field 36
  Until: 17:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  Through: 01/06,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  Through: 01/07,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  0,                                      !- Field 48
  Through: 01/08,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 08:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 17:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  Through: 01/09,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 08:00,                           !- Field 59
  0,                                      !- Field 60
  Until: 17:00,                           !- Field 61
  1,                                      !- Field 62
  Until: 24:00,                           !- Field 63
  0,                                      !- Field 64
  Through: 01/10,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 08:00,                           !- Field 67
  0,                                      !- Field 68
  Until: 17:00,                           !- Field 69
  1,                                      !- Field 70
  Until: 24:00,                           !- Field 71
  0,                                      !- Field 72
  Through: 01/11,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 08:00,                           !- Field 75
  0,                                      !- Field 76
  Until: 17:00,                           !- Field 77
  1,                                      !- Field 78
  Until: 24:00,                           !- Field 79
  0,                                      !- Field 80
  Through: 01/12,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 08:00,                           !- Field 83
  0,                                      !- Field 84
  Until: 17:00,                           !- Field 85
  1,                                      !- Field 86
  Until: 24:00,                           !- Field 87
  0,                                      !- Field 88
  Through: 01/13,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  0,                                      !- Field 92
  Through: 01/14,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  0,                                      !- Field 96
  Through: 01/15,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 08:00,                           !- Field 99
  0,                                      !- Field 100
  Until: 17:00,                           !- Field 101
  1,                                      !- Field 102
  Until: 24:00,                           !- Field 103
  0,                                      !- Field 104
  Through: 01/16,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 08:00,                           !- Field 107
  0,                                      !- Field 108
  Until: 17:00,                           !- Field 109
  1,                                      !- Field 110
  Until: 24:00,                           !- Field 111
  0,                                      !- Field 112
  Through: 01/17,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 08:00,                           !- Field 115
  0,                                      !- Field 116
  Until: 17:00,                           !- Field 117
  1,                                      !- Field 118
  Until: 24:00,                           !- Field 119
  0,                                      !- Field 120
  Through: 01/18,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 08:00,                           !- Field 123
  0,                                      !- Field 124
  Until: 17:00,                           !- Field 125
  1,                                      !- Field 126
  Until: 24:00,                           !- Field 127
  0,                                      !- Field 128
  Through: 01/19,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 08:00,                           !- Field 131
  0,                                      !- Field 132
  Until: 17:00,                           !- Field 133
  1,                                      !- Field 134
  Until: 24:00,                           !- Field 135
  0,                                      !- Field 136
  Through: 01/20,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 24:00,                           !- Field 139
  0,                                      !- Field 140
  Through: 01/21,                         !- Field 141
  For: AllDays,                           !- Field 142
  Until: 24:00,                           !- Field 143
  0,                                      !- Field 144
  Through: 01/22,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 08:00,                           !- Field 147
  0,                                      !- Field 148
  Until: 17:00,                           !- Field 149
  1,                                      !- Field 150
  Until: 24:00,                           !- Field 151
  0,                                      !- Field 152
  Through: 01/23,                         !- Field 153
  For: AllDays,                           !- Field 154
  Until: 08:00,                           !- Field 155
  0,                                      !- Field 156
  Until: 17:00,                           !- Field 157
  1,                                      !- Field 158
  Until: 24:00,                           !- Field 159
  0,                                      !- Field 160
  Through: 01/24,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 08:00,                           !- Field 163
  0,                                      !- Field 164
  Until: 17:00,                           !- Field 165
  1,                                      !- Field 166
  Until: 24:00,                           !- Field 167
  0,                                      !- Field 168
  Through: 01/25,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 08:00,                           !- Field 171
  0,                                      !- Field 172
  Until: 17:00,                           !- Field 173
  1,                                      !- Field 174
  Until: 24:00,                           !- Field 175
  0,                                      !- Field 176
  Through: 01/26,                         !- Field 177
  For: AllDays,                           !- Field 178
  Until: 08:00,                           !- Field 179
  0,                                      !- Field 180
  Until: 17:00,                           !- Field 181
  1,                                      !- Field 182
  Until: 24:00,                           !- Field 183
  0,                                      !- Field 184
  Through: 01/27,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 24:00,                           !- Field 187
  0,                                      !- Field 188
  Through: 01/28,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 24:00,                           !- Field 191
  0,                                      !- Field 192
  Through: 01/29,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 08:00,                           !- Field 195
  0,                                      !- Field 196
  Until: 17:00,                           !- Field 197
  1,                                      !- Field 198
  Until: 24:00,                           !- Field 199
  0,                                      !- Field 200
  Through: 01/30,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 08:00,                           !- Field 203
  0,                                      !- Field 204
  Until: 17:00,                           !- Field 205
  1,                                      !- Field 206
  Until: 24:00,                           !- Field 207
  0,                                      !- Field 208
  Through: 01/31,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 08:00,                           !- Field 211
  0,                                      !- Field 212
  Until: 17:00,                           !- Field 213
  1,                                      !- Field 214
  Until: 24:00,                           !- Field 215
  0,                                      !- Field 216
  Through: 02/01,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 08:00,                           !- Field 219
  0,                                      !- Field 220
  Until: 17:00,                           !- Field 221
  1,                                      !- Field 222
  Until: 24:00,                           !- Field 223
  0,                                      !- Field 224
  Through: 02/02,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 08:00,                           !- Field 227
  0,                                      !- Field 228
  Until: 17:00,                           !- Field 229
  1,                                      !- Field 230
  Until: 24:00,                           !- Field 231
  0,                                      !- Field 232
  Through: 02/03,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 24:00,                           !- Field 235
  0,                                      !- Field 236
  Through: 02/04,                         !- Field 237
  For: AllDays,                           !- Field 238
  Until: 24:00,                           !- Field 239
  0,                                      !- Field 240
  Through: 02/05,                         !- Field 241
  For: AllDays,                           !- Field 242
  Until: 08:00,                           !- Field 243
  0,                                      !- Field 244
  Until: 17:00,                           !- Field 245
  1,                                      !- Field 246
  Until: 24:00,                           !- Field 247
  0,                                      !- Field 248
  Through: 02/06,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 08:00,                           !- Field 251
  0,                                      !- Field 252
  Until: 17:00,                           !- Field 253
  1,                                      !- Field 254
  Until: 24:00,                           !- Field 255
  0,                                      !- Field 256
  Through: 02/07,                         !- Field 257
  For: AllDays,                           !- Field 258
  Until: 08:00,                           !- Field 259
  0,                                      !- Field 260
  Until: 17:00,                           !- Field 261
  1,                                      !- Field 262
  Until: 24:00,                           !- Field 263
  0,                                      !- Field 264
  Through: 02/08,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 08:00,                           !- Field 267
  0,                                      !- Field 268
  Until: 17:00,                           !- Field 269
  1,                                      !- Field 270
  Until: 24:00,                           !- Field 271
  0,                                      !- Field 272
  Through: 02/09,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 08:00,                           !- Field 275
  0,                                      !- Field 276
  Until: 17:00,                           !- Field 277
  1,                                      !- Field 278
  Until: 24:00,                           !- Field 279
  0,                                      !- Field 280
  Through: 02/10,                         !- Field 281
  For: AllDays,                           !- Field 282
  Until: 24:00,                           !- Field 283
  0,                                      !- Field 284
  Through: 02/11,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 24:00,                           !- Field 287
  0,                                      !- Field 288
  Through: 02/12,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 08:00,                           !- Field 291
  0,                                      !- Field 292
  Until: 17:00,                           !- Field 293
  1,                                      !- Field 294
  Until: 24:00,                           !- Field 295
  0,                                      !- Field 296
  Through: 02/13,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 08:00,                           !- Field 299
  0,                                      !- Field 300
  Until: 17:00,                           !- Field 301
  1,                                      !- Field 302
  Until: 24:00,                           !- Field 303
  0,                                      !- Field 304
  Through: 02/14,                         !- Field 305
  For: AllDays,                           !- Field 306
  Until: 08:00,                           !- Field 307
  0,                                      !- Field 308
  Until: 17:00,                           !- Field 309
  1,                                      !- Field 310
  Until: 24:00,                           !- Field 311
  0,                                      !- Field 312
  Through: 02/15,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 08:00,                           !- Field 315
  0,                                      !- Field 316
  Until: 17:00,                           !- Field 317
  1,                                      !- Field 318
  Until: 24:00,                           !- Field 319
  0,                                      !- Field 320
  Through: 02/16,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 08:00,                           !- Field 323
  0,                                      !- Field 324
  Until: 17:00,                           !- Field 325
  1,                                      !- Field 326
  Until: 24:00,                           !- Field 327
  0,                                      !- Field 328
  Through: 02/17,                         !- Field 329
  For: AllDays,                           !- Field 330
  Until: 24:00,                           !- Field 331
  0,                                      !- Field 332
  Through: 02/18,                         !- Field 333
  For: AllDays,                           !- Field 334
  Until: 24:00,                           !- Field 335
  0,                                      !- Field 336
  Through: 02/19,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 08:00,                           !- Field 339
  0,                                      !- Field 340
  Until: 17:00,                           !- Field 341
  1,                                      !- Field 342
  Until: 24:00,                           !- Field 343
  0,                                      !- Field 344
  Through: 02/20,                         !- Field 345
  For: AllDays,                           !- Field 346
  Until: 08:00,                           !- Field 347
  0,                                      !- Field 348
  Until: 17:00,                           !- Field 349
  1,                                      !- Field 350
  Until: 24:00,                           !- Field 351
  0,                                      !- Field 352
  Through: 02/21,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 08:00,                           !- Field 355
  0,                                      !- Field 356
  Until: 17:00,                           !- Field 357
  1,                                      !- Field 358
  Until: 24:00,                           !- Field 359
  0,                                      !- Field 360
  Through: 02/22,                         !- Field 361
  For: AllDays,                           !- Field 362
  Until: 08:00,                           !- Field 363
  0,                                      !- Field 364
  Until: 17:00,                           !- Field 365
  1,                                      !- Field 366
  Until: 24:00,                           !- Field 367
  0,                                      !- Field 368
  Through: 02/23,                         !- Field 369
  For: AllDays,                           !- Field 370
  Until: 08:00,                           !- Field 371
  0,                                      !- Field 372
  Until: 17:00,                           !- Field 373
  1,                                      !- Field 374
  Until: 24:00,                           !- Field 375
  0,                                      !- Field 376
  Through: 02/24,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 24:00,                           !- Field 379
  0,                                      !- Field 380
  Through: 02/25,                         !- Field 381
  For: AllDays,                           !- Field 382
  Until: 24:00,                           !- Field 383
  0,                                      !- Field 384
  Through: 02/26,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 08:00,                           !- Field 387
  0,                                      !- Field 388
  Until: 17:00,                           !- Field 389
  1,                                      !- Field 390
  Until: 24:00,                           !- Field 391
  0,                                      !- Field 392
  Through: 02/27,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 08:00,                           !- Field 395
  0,                                      !- Field 396
  Until: 17:00,                           !- Field 397
  1,                                      !- Field 398
  Until: 24:00,                           !- Field 399
  0,                                      !- Field 400
  Through: 02/28,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 08:00,                           !- Field 403
  0,                                      !- Field 404
  Until: 17:00,                           !- Field 405
  1,                                      !- Field 406
  Until: 24:00,                           !- Field 407
  0,                                      !- Field 408
  Through: 03/01,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 08:00,                           !- Field 411
  0,                                      !- Field 412
  Until: 17:00,                           !- Field 413
  1,                                      !- Field 414
  Until: 24:00,                           !- Field 415
  0,                                      !- Field 416
  Through: 03/02,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 08:00,                           !- Field 419
  0,                                      !- Field 420
  Until: 17:00,                           !- Field 421
  1,                                      !- Field 422
  Until: 24:00,                           !- Field 423
  0,                                      !- Field 424
  Through: 03/03,                         !- Field 425
  For: AllDays,                           !- Field 426
  Until: 24:00,                           !- Field 427
  0,                                      !- Field 428
  Through: 03/04,                         !- Field 429
  For: AllDays,                           !- Field 430
  Until: 24:00,                           !- Field 431
  0,                                      !- Field 432
  Through: 03/05,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 08:00,                           !- Field 435
  0,                                      !- Field 436
  Until: 17:00,                           !- Field 437
  1,                                      !- Field 438
  Until: 24:00,                           !- Field 439
  0,                                      !- Field 440
  Through: 03/06,                         !- Field 441
  For: AllDays,                           !- Field 442
  Until: 08:00,                           !- Field 443
  0,                                      !- Field 444
  Until: 17:00,                           !- Field 445
  1,                                      !- Field 446
  Until: 24:00,                           !- Field 447
  0,                                      !- Field 448
  Through: 03/07,                         !- Field 449
  For: AllDays,                           !- Field 450
  Until: 08:00,                           !- Field 451
  0,                                      !- Field 452
  Until: 17:00,                           !- Field 453
  1,                                      !- Field 454
  Until: 24:00,                           !- Field 455
  0,                                      !- Field 456
  Through: 03/08,                         !- Field 457
  For: AllDays,                           !- Field 458
  Until: 08:00,                           !- Field 459
  0,                                      !- Field 460
  Until: 17:00,                           !- Field 461
  1,                                      !- Field 462
  Until: 24:00,                           !- Field 463
  0,                                      !- Field 464
  Through: 03/09,                         !- Field 465
  For: AllDays,                           !- Field 466
  Until: 08:00,                           !- Field 467
  0,                                      !- Field 468
  Until: 17:00,                           !- Field 469
  1,                                      !- Field 470
  Until: 24:00,                           !- Field 471
  0,                                      !- Field 472
  Through: 03/10,                         !- Field 473
  For: AllDays,                           !- Field 474
  Until: 24:00,                           !- Field 475
  0,                                      !- Field 476
  Through: 03/11,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 24:00,                           !- Field 479
  0,                                      !- Field 480
  Through: 03/12,                         !- Field 481
  For: AllDays,                           !- Field 482
  Until: 08:00,                           !- Field 483
  0,                                      !- Field 484
  Until: 17:00,                           !- Field 485
  1,                                      !- Field 486
  Until: 24:00,                           !- Field 487
  0,                                      !- Field 488
  Through: 03/13,                         !- Field 489
  For: AllDays,                           !- Field 490
  Until: 08:00,                           !- Field 491
  0,                                      !- Field 492
  Until: 17:00,                           !- Field 493
  1,                                      !- Field 494
  Until: 24:00,                           !- Field 495
  0,                                      !- Field 496
  Through: 03/14,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 08:00,                           !- Field 499
  0,                                      !- Field 500
  Until: 17:00,                           !- Field 501
  1,                                      !- Field 502
  Until: 24:00,                           !- Field 503
  0,                                      !- Field 504
  Through: 03/15,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 08:00,                           !- Field 507
  0,                                      !- Field 508
  Until: 17:00,                           !- Field 509
  1,                                      !- Field 510
  Until: 24:00,                           !- Field 511
  0,                                      !- Field 512
  Through: 03/16,                         !- Field 513
  For: AllDays,                           !- Field 514
  Until: 08:00,                           !- Field 515
  0,                                      !- Field 516
  Until: 17:00,                           !- Field 517
  1,                                      !- Field 518
  Until: 24:00,                           !- Field 519
  0,                                      !- Field 520
  Through: 03/17,                         !- Field 521
  For: AllDays,                           !- Field 522
  Until: 24:00,                           !- Field 523
  0,                                      !- Field 524
  Through: 03/18,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 24:00,                           !- Field 527
  0,                                      !- Field 528
  Through: 03/19,                         !- Field 529
  For: AllDays,                           !- Field 530
  Until: 08:00,                           !- Field 531
  0,                                      !- Field 532
  Until: 17:00,                           !- Field 533
  1,                                      !- Field 534
  Until: 24:00,                           !- Field 535
  0,                                      !- Field 536
  Through: 03/20,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 08:00,                           !- Field 539
  0,                                      !- Field 540
  Until: 17:00,                           !- Field 541
  1,                                      !- Field 542
  Until: 24:00,                           !- Field 543
  0,                                      !- Field 544
  Through: 03/21,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 08:00,                           !- Field 547
  0,                                      !- Field 548
  Until: 17:00,                           !- Field 549
  1,                                      !- Field 550
  Until: 24:00,                           !- Field 551
  0,                                      !- Field 552
  Through: 03/22,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 08:00,                           !- Field 555
  0,                                      !- Field 556
  Until: 17:00,                           !- Field 557
  1,                                      !- Field 558
  Until: 24:00,                           !- Field 559
  0,                                      !- Field 560
  Through: 03/23,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 08:00,                           !- Field 563
  0,                                      !- Field 564
  Until: 17:00,                           !- Field 565
  1,                                      !- Field 566
  Until: 24:00,                           !- Field 567
  0,                                      !- Field 568
  Through: 03/24,                         !- Field 569
  For: AllDays,                           !- Field 570
  Until: 24:00,                           !- Field 571
  0,                                      !- Field 572
  Through: 03/25,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 24:00,                           !- Field 575
  0,                                      !- Field 576
  Through: 03/26,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 08:00,                           !- Field 579
  0,                                      !- Field 580
  Until: 17:00,                           !- Field 581
  1,                                      !- Field 582
  Until: 24:00,                           !- Field 583
  0,                                      !- Field 584
  Through: 03/27,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 08:00,                           !- Field 587
  0,                                      !- Field 588
  Until: 17:00,                           !- Field 589
  1,                                      !- Field 590
  Until: 24:00,                           !- Field 591
  0,                                      !- Field 592
  Through: 03/28,                         !- Field 593
  For: AllDays,                           !- Field 594
  Until: 08:00,                           !- Field 595
  0,                                      !- Field 596
  Until: 17:00,                           !- Field 597
  1,                                      !- Field 598
  Until: 24:00,                           !- Field 599
  0,                                      !- Field 600
  Through: 03/29,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 08:00,                           !- Field 603
  0,                                      !- Field 604
  Until: 17:00,                           !- Field 605
  1,                                      !- Field 606
  Until: 24:00,                           !- Field 607
  0,                                      !- Field 608
  Through: 03/30,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 08:00,                           !- Field 611
  0,                                      !- Field 612
  Until: 17:00,                           !- Field 613
  1,                                      !- Field 614
  Until: 24:00,                           !- Field 615
  0,                                      !- Field 616
  Through: 03/31,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 24:00,                           !- Field 619
  0,                                      !- Field 620
  Through: 04/01,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  0,                                      !- Field 624
  Through: 04/02,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 08:00,                           !- Field 627
  0,                                      !- Field 628
  Until: 17:00,                           !- Field 629
  1,                                      !- Field 630
  Until: 24:00,                           !- Field 631
  0,                                      !- Field 632
  Through: 04/03,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 08:00,                           !- Field 635
  0,                                      !- Field 636
  Until: 17:00,                           !- Field 637
  1,                                      !- Field 638
  Until: 24:00,                           !- Field 639
  0,                                      !- Field 640
  Through: 04/04,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 08:00,                           !- Field 643
  0,                                      !- Field 644
  Until: 17:00,                           !- Field 645
  1,                                      !- Field 646
  Until: 24:00,                           !- Field 647
  0,                                      !- Field 648
  Through: 04/05,                         !- Field 649
  For: AllDays,                           !- Field 650
  Until: 08:00,                           !- Field 651
  0,                                      !- Field 652
  Until: 17:00,                           !- Field 653
  1,                                      !- Field 654
  Until: 24:00,                           !- Field 655
  0,                                      !- Field 656
  Through: 04/06,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 08:00,                           !- Field 659
  0,                                      !- Field 660
  Until: 17:00,                           !- Field 661
  1,                                      !- Field 662
  Until: 24:00,                           !- Field 663
  0,                                      !- Field 664
  Through: 04/07,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 24:00,                           !- Field 667
  0,                                      !- Field 668
  Through: 04/08,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 24:00,                           !- Field 671
  0,                                      !- Field 672
  Through: 04/09,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 08:00,                           !- Field 675
  0,                                      !- Field 676
  Until: 17:00,                           !- Field 677
  1,                                      !- Field 678
  Until: 24:00,                           !- Field 679
  0,                                      !- Field 680
  Through: 04/10,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 08:00,                           !- Field 683
  0,                                      !- Field 684
  Until: 17:00,                           !- Field 685
  1,                                      !- Field 686
  Until: 24:00,                           !- Field 687
  0,                                      !- Field 688
  Through: 04/11,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 08:00,                           !- Field 691
  0,                                      !- Field 692
  Until: 17:00,                           !- Field 693
  1,                                      !- Field 694
  Until: 24:00,                           !- Field 695
  0,                                      !- Field 696
  Through: 04/12,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 08:00,                           !- Field 699
  0,                                      !- Field 700
  Until: 17:00,                           !- Field 701
  1,                                      !- Field 702
  Until: 24:00,                           !- Field 703
  0,                                      !- Field 704
  Through: 04/13,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 08:00,                           !- Field 707
  0,                                      !- Field 708
  Until: 17:00,                           !- Field 709
  1,                                      !- Field 710
  Until: 24:00,                           !- Field 711
  0,                                      !- Field 712
  Through: 04/14,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 24:00,                           !- Field 715
  0,                                      !- Field 716
  Through: 04/15,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 24:00,                           !- Field 719
  0,                                      !- Field 720
  Through: 04/16,                         !- Field 721
  For: AllDays,                           !- Field 722
  Until: 08:00,                           !- Field 723
  0,                                      !- Field 724
  Until: 17:00,                           !- Field 725
  1,                                      !- Field 726
  Until: 24:00,                           !- Field 727
  0,                                      !- Field 728
  Through: 04/17,                         !- Field 729
  For: AllDays,                           !- Field 730
  Until: 08:00,                           !- Field 731
  0,                                      !- Field 732
  Until: 17:00,                           !- Field 733
  1,                                      !- Field 734
  Until: 24:00,                           !- Field 735
  0,                                      !- Field 736
  Through: 04/18,                         !- Field 737
  For: AllDays,                           !- Field 738
  Until: 08:00,                           !- Field 739
  0,                                      !- Field 740
  Until: 17:00,                           !- Field 741
  1,                                      !- Field 742
  Until: 24:00,                           !- Field 743
  0,                                      !- Field 744
  Through: 04/19,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 08:00,                           !- Field 747
  0,                                      !- Field 748
  Until: 17:00,                           !- Field 749
  1,                                      !- Field 750
  Until: 24:00,                           !- Field 751
  0,                                      !- Field 752
  Through: 04/20,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 08:00,                           !- Field 755
  0,                                      !- Field 756
  Until: 17:00,                           !- Field 757
  1,                                      !- Field 758
  Until: 24:00,                           !- Field 759
  0,                                      !- Field 760
  Through: 04/21,                         !- Field 761
  For: AllDays,                           !- Field 762
  Until: 24:00,                           !- Field 763
  0,                                      !- Field 764
  Through: 04/22,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 24:00,                           !- Field 767
  0,                                      !- Field 768
  Through: 04/23,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 08:00,                           !- Field 771
  0,                                      !- Field 772
  Until: 17:00,                           !- Field 773
  1,                                      !- Field 774
  Until: 24:00,                           !- Field 775
  0,                                      !- Field 776
  Through: 04/24,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 08:00,                           !- Field 779
  0,                                      !- Field 780
  Until: 17:00,                           !- Field 781
  1,                                      !- Field 782
  Until: 24:00,                           !- Field 783
  0,                                      !- Field 784
  Through: 04/25,                         !- Field 785
  For: AllDays,                           !- Field 786
  Until: 08:00,                           !- Field 787
  0,                                      !- Field 788
  Until: 17:00,                           !- Field 789
  1,                                      !- Field 790
  Until: 24:00,                           !- Field 791
  0,                                      !- Field 792
  Through: 04/26,                         !- Field 793
  For: AllDays,                           !- Field 794
  Until: 08:00,                           !- Field 795
  0,                                      !- Field 796
  Until: 17:00,                           !- Field 797
  1,                                      !- Field 798
  Until: 24:00,                           !- Field 799
  0,                                      !- Field 800
  Through: 04/27,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 08:00,                           !- Field 803
  0,                                      !- Field 804
  Until: 17:00,                           !- Field 805
  1,                                      !- Field 806
  Until: 24:00,                           !- Field 807
  0,                                      !- Field 808
  Through: 04/28,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  0,                                      !- Field 812
  Through: 04/29,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  0,                                      !- Field 816
  Through: 04/30,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 08:00,                           !- Field 819
  0,                                      !- Field 820
  Until: 17:00,                           !- Field 821
  1,                                      !- Field 822
  Until: 24:00,                           !- Field 823
  0,                                      !- Field 824
  Through: 05/01,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 08:00,                           !- Field 827
  0,                                      !- Field 828
  Until: 17:00,                           !- Field 829
  1,                                      !- Field 830
  Until: 24:00,                           !- Field 831
  0,                                      !- Field 832
  Through: 05/02,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 08:00,                           !- Field 835
  0,                                      !- Field 836
  Until: 17:00,                           !- Field 837
  1,                                      !- Field 838
  Until: 24:00,                           !- Field 839
  0,                                      !- Field 840
  Through: 05/03,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 08:00,                           !- Field 843
  0,                                      !- Field 844
  Until: 17:00,                           !- Field 845
  1,                                      !- Field 846
  Until: 24:00,                           !- Field 847
  0,                                      !- Field 848
  Through: 05/04,                         !- Field 849
  For: AllDays,                           !- Field 850
  Until: 08:00,                           !- Field 851
  0,                                      !- Field 852
  Until: 17:00,                           !- Field 853
  1,                                      !- Field 854
  Until: 24:00,                           !- Field 855
  0,                                      !- Field 856
  Through: 05/05,                         !- Field 857
  For: AllDays,                           !- Field 858
  Until: 24:00,                           !- Field 859
  0,                                      !- Field 860
  Through: 05/06,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 24:00,                           !- Field 863
  0,                                      !- Field 864
  Through: 05/07,                         !- Field 865
  For: AllDays,                           !- Field 866
  Until: 08:00,                           !- Field 867
  0,                                      !- Field 868
  Until: 17:00,                           !- Field 869
  1,                                      !- Field 870
  Until: 24:00,                           !- Field 871
  0,                                      !- Field 872
  Through: 05/08,                         !- Field 873
  For: AllDays,                           !- Field 874
  Until: 08:00,                           !- Field 875
  0,                                      !- Field 876
  Until: 17:00,                           !- Field 877
  1,                                      !- Field 878
  Until: 24:00,                           !- Field 879
  0,                                      !- Field 880
  Through: 05/09,                         !- Field 881
  For: AllDays,                           !- Field 882
  Until: 08:00,                           !- Field 883
  0,                                      !- Field 884
  Until: 17:00,                           !- Field 885
  1,                                      !- Field 886
  Until: 24:00,                           !- Field 887
  0,                                      !- Field 888
  Through: 05/10,                         !- Field 889
  For: AllDays,                           !- Field 890
  Until: 08:00,                           !- Field 891
  0,                                      !- Field 892
  Until: 17:00,                           !- Field 893
  1,                                      !- Field 894
  Until: 24:00,                           !- Field 895
  0,                                      !- Field 896
  Through: 05/11,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 08:00,                           !- Field 899
  0,                                      !- Field 900
  Until: 17:00,                           !- Field 901
  1,                                      !- Field 902
  Until: 24:00,                           !- Field 903
  0,                                      !- Field 904
  Through: 05/12,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 24:00,                           !- Field 907
  0,                                      !- Field 908
  Through: 05/13,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  0,                                      !- Field 912
  Through: 05/14,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 08:00,                           !- Field 915
  0,                                      !- Field 916
  Until: 17:00,                           !- Field 917
  1,                                      !- Field 918
  Until: 24:00,                           !- Field 919
  0,                                      !- Field 920
  Through: 05/15,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 08:00,                           !- Field 923
  0,                                      !- Field 924
  Until: 17:00,                           !- Field 925
  1,                                      !- Field 926
  Until: 24:00,                           !- Field 927
  0,                                      !- Field 928
  Through: 05/16,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 08:00,                           !- Field 931
  0,                                      !- Field 932
  Until: 17:00,                           !- Field 933
  1,                                      !- Field 934
  Until: 24:00,                           !- Field 935
  0,                                      !- Field 936
  Through: 05/17,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 08:00,                           !- Field 939
  0,                                      !- Field 940
  Until: 17:00,                           !- Field 941
  1,                                      !- Field 942
  Until: 24:00,                           !- Field 943
  0,                                      !- Field 944
  Through: 05/18,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 08:00,                           !- Field 947
  0,                                      !- Field 948
  Until: 17:00,                           !- Field 949
  1,                                      !- Field 950
  Until: 24:00,                           !- Field 951
  0,                                      !- Field 952
  Through: 05/19,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 24:00,                           !- Field 955
  0,                                      !- Field 956
  Through: 05/20,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 24:00,                           !- Field 959
  0,                                      !- Field 960
  Through: 05/21,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 08:00,                           !- Field 963
  0,                                      !- Field 964
  Until: 17:00,                           !- Field 965
  1,                                      !- Field 966
  Until: 24:00,                           !- Field 967
  0,                                      !- Field 968
  Through: 05/22,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 08:00,                           !- Field 971
  0,                                      !- Field 972
  Until: 17:00,                           !- Field 973
  1,                                      !- Field 974
  Until: 24:00,                           !- Field 975
  0,                                      !- Field 976
  Through: 05/23,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 08:00,                           !- Field 979
  0,                                      !- Field 980
  Until: 17:00,                           !- Field 981
  1,                                      !- Field 982
  Until: 24:00,                           !- Field 983
  0,                                      !- Field 984
  Through: 05/24,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 08:00,                           !- Field 987
  0,                                      !- Field 988
  Until: 17:00,                           !- Field 989
  1,                                      !- Field 990
  Until: 24:00,                           !- Field 991
  0,                                      !- Field 992
  Through: 05/25,                         !- Field 993
  For: AllDays,                           !- Field 994
  Until: 08:00,                           !- Field 995
  0,                                      !- Field 996
  Until: 17:00,                           !- Field 997
  1,                                      !- Field 998
  Until: 24:00,                           !- Field 999
  0,                                      !- Field 1000
  Through: 05/26,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  0,                                      !- Field 1004
  Through: 05/27,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 24:00,                           !- Field 1007
  0,                                      !- Field 1008
  Through: 05/28,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 08:00,                           !- Field 1011
  0,                                      !- Field 1012
  Until: 17:00,                           !- Field 1013
  1,                                      !- Field 1014
  Until: 24:00,                           !- Field 1015
  0,                                      !- Field 1016
  Through: 05/29,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 08:00,                           !- Field 1019
  0,                                      !- Field 1020
  Until: 17:00,                           !- Field 1021
  1,                                      !- Field 1022
  Until: 24:00,                           !- Field 1023
  0,                                      !- Field 1024
  Through: 05/30,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 08:00,                           !- Field 1027
  0,                                      !- Field 1028
  Until: 17:00,                           !- Field 1029
  1,                                      !- Field 1030
  Until: 24:00,                           !- Field 1031
  0,                                      !- Field 1032
  Through: 05/31,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 08:00,                           !- Field 1035
  0,                                      !- Field 1036
  Until: 17:00,                           !- Field 1037
  1,                                      !- Field 1038
  Until: 24:00,                           !- Field 1039
  0,                                      !- Field 1040
  Through: 06/01,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 08:00,                           !- Field 1043
  0,                                      !- Field 1044
  Until: 17:00,                           !- Field 1045
  1,                                      !- Field 1046
  Until: 24:00,                           !- Field 1047
  0,                                      !- Field 1048
  Through: 06/02,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  0,                                      !- Field 1052
  Through: 06/03,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  0,                                      !- Field 1056
  Through: 06/04,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 08:00,                           !- Field 1059
  0,                                      !- Field 1060
  Until: 17:00,                           !- Field 1061
  1,                                      !- Field 1062
  Until: 24:00,                           !- Field 1063
  0,                                      !- Field 1064
  Through: 06/05,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 08:00,                           !- Field 1067
  0,                                      !- Field 1068
  Until: 17:00,                           !- Field 1069
  1,                                      !- Field 1070
  Until: 24:00,                           !- Field 1071
  0,                                      !- Field 1072
  Through: 06/06,                         !- Field 1073
  For: AllDays,                           !- Field 1074
  Until: 08:00,                           !- Field 1075
  0,                                      !- Field 1076
  Until: 17:00,                           !- Field 1077
  1,                                      !- Field 1078
  Until: 24:00,                           !- Field 1079
  0,                                      !- Field 1080
  Through: 06/07,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 08:00,                           !- Field 1083
  0,                                      !- Field 1084
  Until: 17:00,                           !- Field 1085
  1,                                      !- Field 1086
  Until: 24:00,                           !- Field 1087
  0,                                      !- Field 1088
  Through: 06/08,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 08:00,                           !- Field 1091
  0,                                      !- Field 1092
  Until: 17:00,                           !- Field 1093
  1,                                      !- Field 1094
  Until: 24:00,                           !- Field 1095
  0,                                      !- Field 1096
  Through: 06/09,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  0,                                      !- Field 1100
  Through: 06/10,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 24:00,                           !- Field 1103
  0,                                      !- Field 1104
  Through: 06/11,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 08:00,                           !- Field 1107
  0,                                      !- Field 1108
  Until: 17:00,                           !- Field 1109
  1,                                      !- Field 1110
  Until: 24:00,                           !- Field 1111
  0,                                      !- Field 1112
  Through: 06/12,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 08:00,                           !- Field 1115
  0,                                      !- Field 1116
  Until: 17:00,                           !- Field 1117
  1,                                      !- Field 1118
  Until: 24:00,                           !- Field 1119
  0,                                      !- Field 1120
  Through: 06/13,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 08:00,                           !- Field 1123
  0,                                      !- Field 1124
  Until: 17:00,                           !- Field 1125
  1,                                      !- Field 1126
  Until: 24:00,                           !- Field 1127
  0,                                      !- Field 1128
  Through: 06/14,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 08:00,                           !- Field 1131
  0,                                      !- Field 1132
  Until: 17:00,                           !- Field 1133
  1,                                      !- Field 1134
  Until: 24:00,                           !- Field 1135
  0,                                      !- Field 1136
  Through: 06/15,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 08:00,                           !- Field 1139
  0,                                      !- Field 1140
  Until: 17:00,                           !- Field 1141
  1,                                      !- Field 1142
  Until: 24:00,                           !- Field 1143
  0,                                      !- Field 1144
  Through: 06/16,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 24:00,                           !- Field 1147
  0,                                      !- Field 1148
  Through: 06/17,                         !- Field 1149
  For: AllDays,                           !- Field 1150
  Until: 24:00,                           !- Field 1151
  0,                                      !- Field 1152
  Through: 06/18,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 08:00,                           !- Field 1155
  0,                                      !- Field 1156
  Until: 17:00,                           !- Field 1157
  1,                                      !- Field 1158
  Until: 24:00,                           !- Field 1159
  0,                                      !- Field 1160
  Through: 06/19,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 08:00,                           !- Field 1163
  0,                                      !- Field 1164
  Until: 17:00,                           !- Field 1165
  1,                                      !- Field 1166
  Until: 24:00,                           !- Field 1167
  0,                                      !- Field 1168
  Through: 06/20,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 08:00,                           !- Field 1171
  0,                                      !- Field 1172
  Until: 17:00,                           !- Field 1173
  1,                                      !- Field 1174
  Until: 24:00,                           !- Field 1175
  0,                                      !- Field 1176
  Through: 06/21,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 08:00,                           !- Field 1179
  0,                                      !- Field 1180
  Until: 17:00,                           !- Field 1181
  1,                                      !- Field 1182
  Until: 24:00,                           !- Field 1183
  0,                                      !- Field 1184
  Through: 06/22,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 08:00,                           !- Field 1187
  0,                                      !- Field 1188
  Until: 17:00,                           !- Field 1189
  1,                                      !- Field 1190
  Until: 24:00,                           !- Field 1191
  0,                                      !- Field 1192
  Through: 06/23,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 24:00,                           !- Field 1195
  0,                                      !- Field 1196
  Through: 06/24,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  0,                                      !- Field 1200
  Through: 06/25,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 08:00,                           !- Field 1203
  0,                                      !- Field 1204
  Until: 17:00,                           !- Field 1205
  1,                                      !- Field 1206
  Until: 24:00,                           !- Field 1207
  0,                                      !- Field 1208
  Through: 06/26,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 08:00,                           !- Field 1211
  0,                                      !- Field 1212
  Until: 17:00,                           !- Field 1213
  1,                                      !- Field 1214
  Until: 24:00,                           !- Field 1215
  0,                                      !- Field 1216
  Through: 06/27,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 08:00,                           !- Field 1219
  0,                                      !- Field 1220
  Until: 17:00,                           !- Field 1221
  1,                                      !- Field 1222
  Until: 24:00,                           !- Field 1223
  0,                                      !- Field 1224
  Through: 06/28,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 08:00,                           !- Field 1227
  0,                                      !- Field 1228
  Until: 17:00,                           !- Field 1229
  1,                                      !- Field 1230
  Until: 24:00,                           !- Field 1231
  0,                                      !- Field 1232
  Through: 06/29,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 08:00,                           !- Field 1235
  0,                                      !- Field 1236
  Until: 17:00,                           !- Field 1237
  1,                                      !- Field 1238
  Until: 24:00,                           !- Field 1239
  0,                                      !- Field 1240
  Through: 06/30,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 24:00,                           !- Field 1243
  0,                                      !- Field 1244
  Through: 07/01,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  0,                                      !- Field 1248
  Through: 07/02,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 08:00,                           !- Field 1251
  0,                                      !- Field 1252
  Until: 17:00,                           !- Field 1253
  1,                                      !- Field 1254
  Until: 24:00,                           !- Field 1255
  0,                                      !- Field 1256
  Through: 07/03,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 08:00,                           !- Field 1259
  0,                                      !- Field 1260
  Until: 17:00,                           !- Field 1261
  1,                                      !- Field 1262
  Until: 24:00,                           !- Field 1263
  0,                                      !- Field 1264
  Through: 07/04,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 08:00,                           !- Field 1267
  0,                                      !- Field 1268
  Until: 17:00,                           !- Field 1269
  1,                                      !- Field 1270
  Until: 24:00,                           !- Field 1271
  0,                                      !- Field 1272
  Through: 07/05,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 08:00,                           !- Field 1275
  0,                                      !- Field 1276
  Until: 17:00,                           !- Field 1277
  1,                                      !- Field 1278
  Until: 24:00,                           !- Field 1279
  0,                                      !- Field 1280
  Through: 07/06,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 08:00,                           !- Field 1283
  0,                                      !- Field 1284
  Until: 17:00,                           !- Field 1285
  1,                                      !- Field 1286
  Until: 24:00,                           !- Field 1287
  0,                                      !- Field 1288
  Through: 07/07,                         !- Field 1289
  For: AllDays,                           !- Field 1290
  Until: 24:00,                           !- Field 1291
  0,                                      !- Field 1292
  Through: 07/08,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  0,                                      !- Field 1296
  Through: 07/09,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 08:00,                           !- Field 1299
  0,                                      !- Field 1300
  Until: 17:00,                           !- Field 1301
  1,                                      !- Field 1302
  Until: 24:00,                           !- Field 1303
  0,                                      !- Field 1304
  Through: 07/10,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 08:00,                           !- Field 1307
  0,                                      !- Field 1308
  Until: 17:00,                           !- Field 1309
  1,                                      !- Field 1310
  Until: 24:00,                           !- Field 1311
  0,                                      !- Field 1312
  Through: 07/11,                         !- Field 1313
  For: AllDays,                           !- Field 1314
  Until: 08:00,                           !- Field 1315
  0,                                      !- Field 1316
  Until: 17:00,                           !- Field 1317
  1,                                      !- Field 1318
  Until: 24:00,                           !- Field 1319
  0,                                      !- Field 1320
  Through: 07/12,                         !- Field 1321
  For: AllDays,                           !- Field 1322
  Until: 08:00,                           !- Field 1323
  0,                                      !- Field 1324
  Until: 17:00,                           !- Field 1325
  1,                                      !- Field 1326
  Until: 24:00,                           !- Field 1327
  0,                                      !- Field 1328
  Through: 07/13,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 08:00,                           !- Field 1331
  0,                                      !- Field 1332
  Until: 17:00,                           !- Field 1333
  1,                                      !- Field 1334
  Until: 24:00,                           !- Field 1335
  0,                                      !- Field 1336
  Through: 07/14,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 24:00,                           !- Field 1339
  0,                                      !- Field 1340
  Through: 07/15,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  0,                                      !- Field 1344
  Through: 07/16,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 08:00,                           !- Field 1347
  0,                                      !- Field 1348
  Until: 17:00,                           !- Field 1349
  1,                                      !- Field 1350
  Until: 24:00,                           !- Field 1351
  0,                                      !- Field 1352
  Through: 07/17,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 08:00,                           !- Field 1355
  0,                                      !- Field 1356
  Until: 17:00,                           !- Field 1357
  1,                                      !- Field 1358
  Until: 24:00,                           !- Field 1359
  0,                                      !- Field 1360
  Through: 07/18,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 08:00,                           !- Field 1363
  0,                                      !- Field 1364
  Until: 17:00,                           !- Field 1365
  1,                                      !- Field 1366
  Until: 24:00,                           !- Field 1367
  0,                                      !- Field 1368
  Through: 07/19,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 08:00,                           !- Field 1371
  0,                                      !- Field 1372
  Until: 17:00,                           !- Field 1373
  1,                                      !- Field 1374
  Until: 24:00,                           !- Field 1375
  0,                                      !- Field 1376
  Through: 07/20,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 08:00,                           !- Field 1379
  0,                                      !- Field 1380
  Until: 17:00,                           !- Field 1381
  1,                                      !- Field 1382
  Until: 24:00,                           !- Field 1383
  0,                                      !- Field 1384
  Through: 07/21,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  0,                                      !- Field 1388
  Through: 07/22,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  0,                                      !- Field 1392
  Through: 07/23,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 08:00,                           !- Field 1395
  0,                                      !- Field 1396
  Until: 17:00,                           !- Field 1397
  1,                                      !- Field 1398
  Until: 24:00,                           !- Field 1399
  0,                                      !- Field 1400
  Through: 07/24,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 08:00,                           !- Field 1403
  0,                                      !- Field 1404
  Until: 17:00,                           !- Field 1405
  1,                                      !- Field 1406
  Until: 24:00,                           !- Field 1407
  0,                                      !- Field 1408
  Through: 07/25,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 08:00,                           !- Field 1411
  0,                                      !- Field 1412
  Until: 17:00,                           !- Field 1413
  1,                                      !- Field 1414
  Until: 24:00,                           !- Field 1415
  0,                                      !- Field 1416
  Through: 07/26,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 08:00,                           !- Field 1419
  0,                                      !- Field 1420
  Until: 17:00,                           !- Field 1421
  1,                                      !- Field 1422
  Until: 24:00,                           !- Field 1423
  0,                                      !- Field 1424
  Through: 07/27,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 08:00,                           !- Field 1427
  0,                                      !- Field 1428
  Until: 17:00,                           !- Field 1429
  1,                                      !- Field 1430
  Until: 24:00,                           !- Field 1431
  0,                                      !- Field 1432
  Through: 07/28,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  0,                                      !- Field 1436
  Through: 07/29,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  0,                                      !- Field 1440
  Through: 07/30,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 08:00,                           !- Field 1443
  0,                                      !- Field 1444
  Until: 17:00,                           !- Field 1445
  1,                                      !- Field 1446
  Until: 24:00,                           !- Field 1447
  0,                                      !- Field 1448
  Through: 07/31,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 08:00,                           !- Field 1451
  0,                                      !- Field 1452
  Until: 17:00,                           !- Field 1453
  1,                                      !- Field 1454
  Until: 24:00,                           !- Field 1455
  0,                                      !- Field 1456
  Through: 08/01,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 08:00,                           !- Field 1459
  0,                                      !- Field 1460
  Until: 17:00,                           !- Field 1461
  1,                                      !- Field 1462
  Until: 24:00,                           !- Field 1463
  0,                                      !- Field 1464
  Through: 08/02,                         !- Field 1465
  For: AllDays,                           !- Field 1466
  Until: 08:00,                           !- Field 1467
  0,                                      !- Field 1468
  Until: 17:00,                           !- Field 1469
  1,                                      !- Field 1470
  Until: 24:00,                           !- Field 1471
  0,                                      !- Field 1472
  Through: 08/03,                         !- Field 1473
  For: AllDays,                           !- Field 1474
  Until: 08:00,                           !- Field 1475
  0,                                      !- Field 1476
  Until: 17:00,                           !- Field 1477
  1,                                      !- Field 1478
  Until: 24:00,                           !- Field 1479
  0,                                      !- Field 1480
  Through: 08/04,                         !- Field 1481
  For: AllDays,                           !- Field 1482
  Until: 24:00,                           !- Field 1483
  0,                                      !- Field 1484
  Through: 08/05,                         !- Field 1485
  For: AllDays,                           !- Field 1486
  Until: 24:00,                           !- Field 1487
  0,                                      !- Field 1488
  Through: 08/06,                         !- Field 1489
  For: AllDays,                           !- Field 1490
  Until: 08:00,                           !- Field 1491
  0,                                      !- Field 1492
  Until: 17:00,                           !- Field 1493
  1,                                      !- Field 1494
  Until: 24:00,                           !- Field 1495
  0,                                      !- Field 1496
  Through: 08/07,                         !- Field 1497
  For: AllDays,                           !- Field 1498
  Until: 08:00,                           !- Field 1499
  0,                                      !- Field 1500
  Until: 17:00,                           !- Field 1501
  1,                                      !- Field 1502
  Until: 24:00,                           !- Field 1503
  0,                                      !- Field 1504
  Through: 08/08,                         !- Field 1505
  For: AllDays,                           !- Field 1506
  Until: 08:00,                           !- Field 1507
  0,                                      !- Field 1508
  Until: 17:00,                           !- Field 1509
  1,                                      !- Field 1510
  Until: 24:00,                           !- Field 1511
  0,                                      !- Field 1512
  Through: 08/09,                         !- Field 1513
  For: AllDays,                           !- Field 1514
  Until: 08:00,                           !- Field 1515
  0,                                      !- Field 1516
  Until: 17:00,                           !- Field 1517
  1,                                      !- Field 1518
  Until: 24:00,                           !- Field 1519
  0,                                      !- Field 1520
  Through: 08/10,                         !- Field 1521
  For: AllDays,                           !- Field 1522
  Until: 08:00,                           !- Field 1523
  0,                                      !- Field 1524
  Until: 17:00,                           !- Field 1525
  1,                                      !- Field 1526
  Until: 24:00,                           !- Field 1527
  0,                                      !- Field 1528
  Through: 08/11,                         !- Field 1529
  For: AllDays,                           !- Field 1530
  Until: 24:00,                           !- Field 1531
  0,                                      !- Field 1532
  Through: 08/12,                         !- Field 1533
  For: AllDays,                           !- Field 1534
  Until: 24:00,                           !- Field 1535
  0,                                      !- Field 1536
  Through: 08/13,                         !- Field 1537
  For: AllDays,                           !- Field 1538
  Until: 08:00,                           !- Field 1539
  0,                                      !- Field 1540
  Until: 17:00,                           !- Field 1541
  1,                                      !- Field 1542
  Until: 24:00,                           !- Field 1543
  0,                                      !- Field 1544
  Through: 08/14,                         !- Field 1545
  For: AllDays,                           !- Field 1546
  Until: 08:00,                           !- Field 1547
  0,                                      !- Field 1548
  Until: 17:00,                           !- Field 1549
  1,                                      !- Field 1550
  Until: 24:00,                           !- Field 1551
  0,                                      !- Field 1552
  Through: 08/15,                         !- Field 1553
  For: AllDays,                           !- Field 1554
  Until: 08:00,                           !- Field 1555
  0,                                      !- Field 1556
  Until: 17:00,                           !- Field 1557
  1,                                      !- Field 1558
  Until: 24:00,                           !- Field 1559
  0,                                      !- Field 1560
  Through: 08/16,                         !- Field 1561
  For: AllDays,                           !- Field 1562
  Until: 08:00,                           !- Field 1563
  0,                                      !- Field 1564
  Until: 17:00,                           !- Field 1565
  1,                                      !- Field 1566
  Until: 24:00,                           !- Field 1567
  0,                                      !- Field 1568
  Through: 08/17,                         !- Field 1569
  For: AllDays,                           !- Field 1570
  Until: 08:00,                           !- Field 1571
  0,                                      !- Field 1572
  Until: 17:00,                           !- Field 1573
  1,                                      !- Field 1574
  Until: 24:00,                           !- Field 1575
  0,                                      !- Field 1576
  Through: 08/18,                         !- Field 1577
  For: AllDays,                           !- Field 1578
  Until: 24:00,                           !- Field 1579
  0,                                      !- Field 1580
  Through: 08/19,                         !- Field 1581
  For: AllDays,                           !- Field 1582
  Until: 24:00,                           !- Field 1583
  0,                                      !- Field 1584
  Through: 08/20,                         !- Field 1585
  For: AllDays,                           !- Field 1586
  Until: 08:00,                           !- Field 1587
  0,                                      !- Field 1588
  Until: 17:00,                           !- Field 1589
  1,                                      !- Field 1590
  Until: 24:00,                           !- Field 1591
  0,                                      !- Field 1592
  Through: 08/21,                         !- Field 1593
  For: AllDays,                           !- Field 1594
  Until: 08:00,                           !- Field 1595
  0,                                      !- Field 1596
  Until: 17:00,                           !- Field 1597
  1,                                      !- Field 1598
  Until: 24:00,                           !- Field 1599
  0,                                      !- Field 1600
  Through: 08/22,                         !- Field 1601
  For: AllDays,                           !- Field 1602
  Until: 08:00,                           !- Field 1603
  0,                                      !- Field 1604
  Until: 17:00,                           !- Field 1605
  1,                                      !- Field 1606
  Until: 24:00,                           !- Field 1607
  0,                                      !- Field 1608
  Through: 08/23,                         !- Field 1609
  For: AllDays,                           !- Field 1610
  Until: 08:00,                           !- Field 1611
  0,                                      !- Field 1612
  Until: 17:00,                           !- Field 1613
  1,                                      !- Field 1614
  Until: 24:00,                           !- Field 1615
  0,                                      !- Field 1616
  Through: 08/24,                         !- Field 1617
  For: AllDays,                           !- Field 1618
  Until: 08:00,                           !- Field 1619
  0,                                      !- Field 1620
  Until: 17:00,                           !- Field 1621
  1,                                      !- Field 1622
  Until: 24:00,                           !- Field 1623
  0,                                      !- Field 1624
  Through: 08/25,                         !- Field 1625
  For: AllDays,                           !- Field 1626
  Until: 24:00,                           !- Field 1627
  0,                                      !- Field 1628
  Through: 08/26,                         !- Field 1629
  For: AllDays,                           !- Field 1630
  Until: 24:00,                           !- Field 1631
  0,                                      !- Field 1632
  Through: 08/27,                         !- Field 1633
  For: AllDays,                           !- Field 1634
  Until: 08:00,                           !- Field 1635
  0,                                      !- Field 1636
  Until: 17:00,                           !- Field 1637
  1,                                      !- Field 1638
  Until: 24:00,                           !- Field 1639
  0,                                      !- Field 1640
  Through: 08/28,                         !- Field 1641
  For: AllDays,                           !- Field 1642
  Until: 08:00,                           !- Field 1643
  0,                                      !- Field 1644
  Until: 17:00,                           !- Field 1645
  1,                                      !- Field 1646
  Until: 24:00,                           !- Field 1647
  0,                                      !- Field 1648
  Through: 08/29,                         !- Field 1649
  For: AllDays,                           !- Field 1650
  Until: 08:00,                           !- Field 1651
  0,                                      !- Field 1652
  Until: 17:00,                           !- Field 1653
  1,                                      !- Field 1654
  Until: 24:00,                           !- Field 1655
  0,                                      !- Field 1656
  Through: 08/30,                         !- Field 1657
  For: AllDays,                           !- Field 1658
  Until: 08:00,                           !- Field 1659
  0,                                      !- Field 1660
  Until: 17:00,                           !- Field 1661
  1,                                      !- Field 1662
  Until: 24:00,                           !- Field 1663
  0,                                      !- Field 1664
  Through: 08/31,                         !- Field 1665
  For: AllDays,                           !- Field 1666
  Until: 08:00,                           !- Field 1667
  0,                                      !- Field 1668
  Until: 17:00,                           !- Field 1669
  1,                                      !- Field 1670
  Until: 24:00,                           !- Field 1671
  0,                                      !- Field 1672
  Through: 09/01,                         !- Field 1673
  For: AllDays,                           !- Field 1674
  Until: 24:00,                           !- Field 1675
  0,                                      !- Field 1676
  Through: 09/02,                         !- Field 1677
  For: AllDays,                           !- Field 1678
  Until: 24:00,                           !- Field 1679
  0,                                      !- Field 1680
  Through: 09/03,                         !- Field 1681
  For: AllDays,                           !- Field 1682
  Until: 08:00,                           !- Field 1683
  0,                                      !- Field 1684
  Until: 17:00,                           !- Field 1685
  1,                                      !- Field 1686
  Until: 24:00,                           !- Field 1687
  0,                                      !- Field 1688
  Through: 09/04,                         !- Field 1689
  For: AllDays,                           !- Field 1690
  Until: 08:00,                           !- Field 1691
  0,                                      !- Field 1692
  Until: 17:00,                           !- Field 1693
  1,                                      !- Field 1694
  Until: 24:00,                           !- Field 1695
  0,                                      !- Field 1696
  Through: 09/05,                         !- Field 1697
  For: AllDays,                           !- Field 1698
  Until: 08:00,                           !- Field 1699
  0,                                      !- Field 1700
  Until: 17:00,                           !- Field 1701
  1,                                      !- Field 1702
  Until: 24:00,                           !- Field 1703
  0,                                      !- Field 1704
  Through: 09/06,                         !- Field 1705
  For: AllDays,                           !- Field 1706
  Until: 08:00,                           !- Field 1707
  0,                                      !- Field 1708
  Until: 17:00,                           !- Field 1709
  1,                                      !- Field 1710
  Until: 24:00,                           !- Field 1711
  0,                                      !- Field 1712
  Through: 09/07,                         !- Field 1713
  For: AllDays,                           !- Field 1714
  Until: 08:00,                           !- Field 1715
  0,                                      !- Field 1716
  Until: 17:00,                           !- Field 1717
  1,                                      !- Field 1718
  Until: 24:00,                           !- Field 1719
  0,                                      !- Field 1720
  Through: 09/08,                         !- Field 1721
  For: AllDays,                           !- Field 1722
  Until: 24:00,                           !- Field 1723
  0,                                      !- Field 1724
  Through: 09/09,                         !- Field 1725
  For: AllDays,                           !- Field 1726
  Until: 24:00,                           !- Field 1727
  0,                                      !- Field 1728
  Through: 09/10,                         !- Field 1729
  For: AllDays,                           !- Field 1730
  Until: 08:00,                           !- Field 1731
  0,                                      !- Field 1732
  Until: 17:00,                           !- Field 1733
  1,                                      !- Field 1734
  Until: 24:00,                           !- Field 1735
  0,                                      !- Field 1736
  Through: 09/11,                         !- Field 1737
  For: AllDays,                           !- Field 1738
  Until: 08:00,                           !- Field 1739
  0,                                      !- Field 1740
  Until: 17:00,                           !- Field 1741
  1,                                      !- Field 1742
  Until: 24:00,                           !- Field 1743
  0,                                      !- Field 1744
  Through: 09/12,                         !- Field 1745
  For: AllDays,                           !- Field 1746
  Until: 08:00,                           !- Field 1747
  0,                                      !- Field 1748
  Until: 17:00,                           !- Field 1749
  1,                                      !- Field 1750
  Until: 24:00,                           !- Field 1751
  0,                                      !- Field 1752
  Through: 09/13,                         !- Field 1753
  For: AllDays,                           !- Field 1754
  Until: 08:00,                           !- Field 1755
  0,                                      !- Field 1756
  Until: 17:00,                           !- Field 1757
  1,                                      !- Field 1758
  Until: 24:00,                           !- Field 1759
  0,                                      !- Field 1760
  Through: 09/14,                         !- Field 1761
  For: AllDays,                           !- Field 1762
  Until: 08:00,                           !- Field 1763
  0,                                      !- Field 1764
  Until: 17:00,                           !- Field 1765
  1,                                      !- Field 1766
  Until: 24:00,                           !- Field 1767
  0,                                      !- Field 1768
  Through: 09/15,                         !- Field 1769
  For: AllDays,                           !- Field 1770
  Until: 24:00,                           !- Field 1771
  0,                                      !- Field 1772
  Through: 09/16,                         !- Field 1773
  For: AllDays,                           !- Field 1774
  Until: 24:00,                           !- Field 1775
  0,                                      !- Field 1776
  Through: 09/17,                         !- Field 1777
  For: AllDays,                           !- Field 1778
  Until: 08:00,                           !- Field 1779
  0,                                      !- Field 1780
  Until: 17:00,                           !- Field 1781
  1,                                      !- Field 1782
  Until: 24:00,                           !- Field 1783
  0,                                      !- Field 1784
  Through: 09/18,                         !- Field 1785
  For: AllDays,                           !- Field 1786
  Until: 08:00,                           !- Field 1787
  0,                                      !- Field 1788
  Until: 17:00,                           !- Field 1789
  1,                                      !- Field 1790
  Until: 24:00,                           !- Field 1791
  0,                                      !- Field 1792
  Through: 09/19,                         !- Field 1793
  For: AllDays,                           !- Field 1794
  Until: 08:00,                           !- Field 1795
  0,                                      !- Field 1796
  Until: 17:00,                           !- Field 1797
  1,                                      !- Field 1798
  Until: 24:00,                           !- Field 1799
  0,                                      !- Field 1800
  Through: 09/20,                         !- Field 1801
  For: AllDays,                           !- Field 1802
  Until: 08:00,                           !- Field 1803
  0,                                      !- Field 1804
  Until: 17:00,                           !- Field 1805
  1,                                      !- Field 1806
  Until: 24:00,                           !- Field 1807
  0,                                      !- Field 1808
  Through: 09/21,                         !- Field 1809
  For: AllDays,                           !- Field 1810
  Until: 08:00,                           !- Field 1811
  0,                                      !- Field 1812
  Until: 17:00,                           !- Field 1813
  1,                                      !- Field 1814
  Until: 24:00,                           !- Field 1815
  0,                                      !- Field 1816
  Through: 09/22,                         !- Field 1817
  For: AllDays,                           !- Field 1818
  Until: 24:00,                           !- Field 1819
  0,                                      !- Field 1820
  Through: 09/23,                         !- Field 1821
  For: AllDays,                           !- Field 1822
  Until: 24:00,                           !- Field 1823
  0,                                      !- Field 1824
  Through: 09/24,                         !- Field 1825
  For: AllDays,                           !- Field 1826
  Until: 08:00,                           !- Field 1827
  0,                                      !- Field 1828
  Until: 17:00,                           !- Field 1829
  1,                                      !- Field 1830
  Until: 24:00,                           !- Field 1831
  0,                                      !- Field 1832
  Through: 09/25,                         !- Field 1833
  For: AllDays,                           !- Field 1834
  Until: 08:00,                           !- Field 1835
  0,                                      !- Field 1836
  Until: 17:00,                           !- Field 1837
  1,                                      !- Field 1838
  Until: 24:00,                           !- Field 1839
  0,                                      !- Field 1840
  Through: 09/26,                         !- Field 1841
  For: AllDays,                           !- Field 1842
  Until: 08:00,                           !- Field 1843
  0,                                      !- Field 1844
  Until: 17:00,                           !- Field 1845
  1,                                      !- Field 1846
  Until: 24:00,                           !- Field 1847
  0,                                      !- Field 1848
  Through: 09/27,                         !- Field 1849
  For: AllDays,                           !- Field 1850
  Until: 08:00,                           !- Field 1851
  0,                                      !- Field 1852
  Until: 17:00,                           !- Field 1853
  1,                                      !- Field 1854
  Until: 24:00,                           !- Field 1855
  0,                                      !- Field 1856
  Through: 09/28,                         !- Field 1857
  For: AllDays,                           !- Field 1858
  Until: 08:00,                           !- Field 1859
  0,                                      !- Field 1860
  Until: 17:00,                           !- Field 1861
  1,                                      !- Field 1862
  Until: 24:00,                           !- Field 1863
  0,                                      !- Field 1864
  Through: 09/29,                         !- Field 1865
  For: AllDays,                           !- Field 1866
  Until: 24:00,                           !- Field 1867
  0,                                      !- Field 1868
  Through: 09/30,                         !- Field 1869
  For: AllDays,                           !- Field 1870
  Until: 24:00,                           !- Field 1871
  0,                                      !- Field 1872
  Through: 10/01,                         !- Field 1873
  For: AllDays,                           !- Field 1874
  Until: 08:00,                           !- Field 1875
  0,                                      !- Field 1876
  Until: 17:00,                           !- Field 1877
  1,                                      !- Field 1878
  Until: 24:00,                           !- Field 1879
  0,                                      !- Field 1880
  Through: 10/02,                         !- Field 1881
  For: AllDays,                           !- Field 1882
  Until: 08:00,                           !- Field 1883
  0,                                      !- Field 1884
  Until: 17:00,                           !- Field 1885
  1,                                      !- Field 1886
  Until: 24:00,                           !- Field 1887
  0,                                      !- Field 1888
  Through: 10/03,                         !- Field 1889
  For: AllDays,                           !- Field 1890
  Until: 08:00,                           !- Field 1891
  0,                                      !- Field 1892
  Until: 17:00,                           !- Field 1893
  1,                                      !- Field 1894
  Until: 24:00,                           !- Field 1895
  0,                                      !- Field 1896
  Through: 10/04,                         !- Field 1897
  For: AllDays,                           !- Field 1898
  Until: 08:00,                           !- Field 1899
  0,                                      !- Field 1900
  Until: 17:00,                           !- Field 1901
  1,                                      !- Field 1902
  Until: 24:00,                           !- Field 1903
  0,                                      !- Field 1904
  Through: 10/05,                         !- Field 1905
  For: AllDays,                           !- Field 1906
  Until: 08:00,                           !- Field 1907
  0,                                      !- Field 1908
  Until: 17:00,                           !- Field 1909
  1,                                      !- Field 1910
  Until: 24:00,                           !- Field 1911
  0,                                      !- Field 1912
  Through: 10/06,                         !- Field 1913
  For: AllDays,                           !- Field 1914
  Until: 24:00,                           !- Field 1915
  0,                                      !- Field 1916
  Through: 10/07,                         !- Field 1917
  For: AllDays,                           !- Field 1918
  Until: 24:00,                           !- Field 1919
  0,                                      !- Field 1920
  Through: 10/08,                         !- Field 1921
  For: AllDays,                           !- Field 1922
  Until: 08:00,                           !- Field 1923
  0,                                      !- Field 1924
  Until: 17:00,                           !- Field 1925
  1,                                      !- Field 1926
  Until: 24:00,                           !- Field 1927
  0,                                      !- Field 1928
  Through: 10/09,                         !- Field 1929
  For: AllDays,                           !- Field 1930
  Until: 08:00,                           !- Field 1931
  0,                                      !- Field 1932
  Until: 17:00,                           !- Field 1933
  1,                                      !- Field 1934
  Until: 24:00,                           !- Field 1935
  0,                                      !- Field 1936
  Through: 10/10,                         !- Field 1937
  For: AllDays,                           !- Field 1938
  Until: 08:00,                           !- Field 1939
  0,                                      !- Field 1940
  Until: 17:00,                           !- Field 1941
  1,                                      !- Field 1942
  Until: 24:00,                           !- Field 1943
  0,                                      !- Field 1944
  Through: 10/11,                         !- Field 1945
  For: AllDays,                           !- Field 1946
  Until: 08:00,                           !- Field 1947
  0,                                      !- Field 1948
  Until: 17:00,                           !- Field 1949
  1,                                      !- Field 1950
  Until: 24:00,                           !- Field 1951
  0,                                      !- Field 1952
  Through: 10/12,                         !- Field 1953
  For: AllDays,                           !- Field 1954
  Until: 08:00,                           !- Field 1955
  0,                                      !- Field 1956
  Until: 17:00,                           !- Field 1957
  1,                                      !- Field 1958
  Until: 24:00,                           !- Field 1959
  0,                                      !- Field 1960
  Through: 10/13,                         !- Field 1961
  For: AllDays,                           !- Field 1962
  Until: 24:00,                           !- Field 1963
  0,                                      !- Field 1964
  Through: 10/14,                         !- Field 1965
  For: AllDays,                           !- Field 1966
  Until: 24:00,                           !- Field 1967
  0,                                      !- Field 1968
  Through: 10/15,                         !- Field 1969
  For: AllDays,                           !- Field 1970
  Until: 08:00,                           !- Field 1971
  0,                                      !- Field 1972
  Until: 17:00,                           !- Field 1973
  1,                                      !- Field 1974
  Until: 24:00,                           !- Field 1975
  0,                                      !- Field 1976
  Through: 10/16,                         !- Field 1977
  For: AllDays,                           !- Field 1978
  Until: 08:00,                           !- Field 1979
  0,                                      !- Field 1980
  Until: 17:00,                           !- Field 1981
  1,                                      !- Field 1982
  Until: 24:00,                           !- Field 1983
  0,                                      !- Field 1984
  Through: 10/17,                         !- Field 1985
  For: AllDays,                           !- Field 1986
  Until: 08:00,                           !- Field 1987
  0,                                      !- Field 1988
  Until: 17:00,                           !- Field 1989
  1,                                      !- Field 1990
  Until: 24:00,                           !- Field 1991
  0,                                      !- Field 1992
  Through: 10/18,                         !- Field 1993
  For: AllDays,                           !- Field 1994
  Until: 08:00,                           !- Field 1995
  0,                                      !- Field 1996
  Until: 17:00,                           !- Field 1997
  1,                                      !- Field 1998
  Until: 24:00,                           !- Field 1999
  0,                                      !- Field 2000
  Through: 10/19,                         !- Field 2001
  For: AllDays,                           !- Field 2002
  Until: 08:00,                           !- Field 2003
  0,                                      !- Field 2004
  Until: 17:00,                           !- Field 2005
  1,                                      !- Field 2006
  Until: 24:00,                           !- Field 2007
  0,                                      !- Field 2008
  Through: 10/20,                         !- Field 2009
  For: AllDays,                           !- Field 2010
  Until: 24:00,                           !- Field 2011
  0,                                      !- Field 2012
  Through: 10/21,                         !- Field 2013
  For: AllDays,                           !- Field 2014
  Until: 24:00,                           !- Field 2015
  0,                                      !- Field 2016
  Through: 10/22,                         !- Field 2017
  For: AllDays,                           !- Field 2018
  Until: 08:00,                           !- Field 2019
  0,                                      !- Field 2020
  Until: 17:00,                           !- Field 2021
  1,                                      !- Field 2022
  Until: 24:00,                           !- Field 2023
  0,                                      !- Field 2024
  Through: 10/23,                         !- Field 2025
  For: AllDays,                           !- Field 2026
  Until: 08:00,                           !- Field 2027
  0,                                      !- Field 2028
  Until: 17:00,                           !- Field 2029
  1,                                      !- Field 2030
  Until: 24:00,                           !- Field 2031
  0,                                      !- Field 2032
  Through: 10/24,                         !- Field 2033
  For: AllDays,                           !- Field 2034
  Until: 08:00,                           !- Field 2035
  0,                                      !- Field 2036
  Until: 17:00,                           !- Field 2037
  1,                                      !- Field 2038
  Until: 24:00,                           !- Field 2039
  0,                                      !- Field 2040
  Through: 10/25,                         !- Field 2041
  For: AllDays,                           !- Field 2042
  Until: 08:00,                           !- Field 2043
  0,                                      !- Field 2044
  Until: 17:00,                           !- Field 2045
  1,                                      !- Field 2046
  Until: 24:00,                           !- Field 2047
  0,                                      !- Field 2048
  Through: 10/26,                         !- Field 2049
  For: AllDays,                           !- Field 2050
  Until: 08:00,                           !- Field 2051
  0,                                      !- Field 2052
  Until: 17:00,                           !- Field 2053
  1,                                      !- Field 2054
  Until: 24:00,                           !- Field 2055
  0,                                      !- Field 2056
  Through: 10/27,                         !- Field 2057
  For: AllDays,                           !- Field 2058
  Until: 24:00,                           !- Field 2059
  0,                                      !- Field 2060
  Through: 10/28,                         !- Field 2061
  For: AllDays,                           !- Field 2062
  Until: 24:00,                           !- Field 2063
  0,                                      !- Field 2064
  Through: 10/29,                         !- Field 2065
  For: AllDays,                           !- Field 2066
  Until: 08:00,                           !- Field 2067
  0,                                      !- Field 2068
  Until: 17:00,                           !- Field 2069
  1,                                      !- Field 2070
  Until: 24:00,                           !- Field 2071
  0,                                      !- Field 2072
  Through: 10/30,                         !- Field 2073
  For: AllDays,                           !- Field 2074
  Until: 08:00,                           !- Field 2075
  0,                                      !- Field 2076
  Until: 17:00,                           !- Field 2077
  1,                                      !- Field 2078
  Until: 24:00,                           !- Field 2079
  0,                                      !- Field 2080
  Through: 10/31,                         !- Field 2081
  For: AllDays,                           !- Field 2082
  Until: 08:00,                           !- Field 2083
  0,                                      !- Field 2084
  Until: 17:00,                           !- Field 2085
  1,                                      !- Field 2086
  Until: 24:00,                           !- Field 2087
  0,                                      !- Field 2088
  Through: 11/01,                         !- Field 2089
  For: AllDays,                           !- Field 2090
  Until: 08:00,                           !- Field 2091
  0,                                      !- Field 2092
  Until: 17:00,                           !- Field 2093
  1,                                      !- Field 2094
  Until: 24:00,                           !- Field 2095
  0,                                      !- Field 2096
  Through: 11/02,                         !- Field 2097
  For: AllDays,                           !- Field 2098
  Until: 08:00,                           !- Field 2099
  0,                                      !- Field 2100
  Until: 17:00,                           !- Field 2101
  1,                                      !- Field 2102
  Until: 24:00,                           !- Field 2103
  0,                                      !- Field 2104
  Through: 11/03,                         !- Field 2105
  For: AllDays,                           !- Field 2106
  Until: 24:00,                           !- Field 2107
  0,                                      !- Field 2108
  Through: 11/04,                         !- Field 2109
  For: AllDays,                           !- Field 2110
  Until: 24:00,                           !- Field 2111
  0,                                      !- Field 2112
  Through: 11/05,                         !- Field 2113
  For: AllDays,                           !- Field 2114
  Until: 08:00,                           !- Field 2115
  0,                                      !- Field 2116
  Until: 17:00,                           !- Field 2117
  1,                                      !- Field 2118
  Until: 24:00,                           !- Field 2119
  0,                                      !- Field 2120
  Through: 11/06,                         !- Field 2121
  For: AllDays,                           !- Field 2122
  Until: 08:00,                           !- Field 2123
  0,                                      !- Field 2124
  Until: 17:00,                           !- Field 2125
  1,                                      !- Field 2126
  Until: 24:00,                           !- Field 2127
  0,                                      !- Field 2128
  Through: 11/07,                         !- Field 2129
  For: AllDays,                           !- Field 2130
  Until: 08:00,                           !- Field 2131
  0,                                      !- Field 2132
  Until: 17:00,                           !- Field 2133
  1,                                      !- Field 2134
  Until: 24:00,                           !- Field 2135
  0,                                      !- Field 2136
  Through: 11/08,                         !- Field 2137
  For: AllDays,                           !- Field 2138
  Until: 08:00,                           !- Field 2139
  0,                                      !- Field 2140
  Until: 17:00,                           !- Field 2141
  1,                                      !- Field 2142
  Until: 24:00,                           !- Field 2143
  0,                                      !- Field 2144
  Through: 11/09,                         !- Field 2145
  For: AllDays,                           !- Field 2146
  Until: 08:00,                           !- Field 2147
  0,                                      !- Field 2148
  Until: 17:00,                           !- Field 2149
  1,                                      !- Field 2150
  Until: 24:00,                           !- Field 2151
  0,                                      !- Field 2152
  Through: 11/10,                         !- Field 2153
  For: AllDays,                           !- Field 2154
  Until: 24:00,                           !- Field 2155
  0,                                      !- Field 2156
  Through: 11/11,                         !- Field 2157
  For: AllDays,                           !- Field 2158
  Until: 24:00,                           !- Field 2159
  0,                                      !- Field 2160
  Through: 11/12,                         !- Field 2161
  For: AllDays,                           !- Field 2162
  Until: 08:00,                           !- Field 2163
  0,                                      !- Field 2164
  Until: 17:00,                           !- Field 2165
  1,                                      !- Field 2166
  Until: 24:00,                           !- Field 2167
  0,                                      !- Field 2168
  Through: 11/13,                         !- Field 2169
  For: AllDays,                           !- Field 2170
  Until: 08:00,                           !- Field 2171
  0,                                      !- Field 2172
  Until: 17:00,                           !- Field 2173
  1,                                      !- Field 2174
  Until: 24:00,                           !- Field 2175
  0,                                      !- Field 2176
  Through: 11/14,                         !- Field 2177
  For: AllDays,                           !- Field 2178
  Until: 08:00,                           !- Field 2179
  0,                                      !- Field 2180
  Until: 17:00,                           !- Field 2181
  1,                                      !- Field 2182
  Until: 24:00,                           !- Field 2183
  0,                                      !- Field 2184
  Through: 11/15,                         !- Field 2185
  For: AllDays,                           !- Field 2186
  Until: 08:00,                           !- Field 2187
  0,                                      !- Field 2188
  Until: 17:00,                           !- Field 2189
  1,                                      !- Field 2190
  Until: 24:00,                           !- Field 2191
  0,                                      !- Field 2192
  Through: 11/16,                         !- Field 2193
  For: AllDays,                           !- Field 2194
  Until: 08:00,                           !- Field 2195
  0,                                      !- Field 2196
  Until: 17:00,                           !- Field 2197
  1,                                      !- Field 2198
  Until: 24:00,                           !- Field 2199
  0,                                      !- Field 2200
  Through: 11/17,                         !- Field 2201
  For: AllDays,                           !- Field 2202
  Until: 24:00,                           !- Field 2203
  0,                                      !- Field 2204
  Through: 11/18,                         !- Field 2205
  For: AllDays,                           !- Field 2206
  Until: 24:00,                           !- Field 2207
  0,                                      !- Field 2208
  Through: 11/19,                         !- Field 2209
  For: AllDays,                           !- Field 2210
  Until: 08:00,                           !- Field 2211
  0,                                      !- Field 2212
  Until: 17:00,                           !- Field 2213
  1,                                      !- Field 2214
  Until: 24:00,                           !- Field 2215
  0,                                      !- Field 2216
  Through: 11/20,                         !- Field 2217
  For: AllDays,                           !- Field 2218
  Until: 08:00,                           !- Field 2219
  0,                                      !- Field 2220
  Until: 17:00,                           !- Field 2221
  1,                                      !- Field 2222
  Until: 24:00,                           !- Field 2223
  0,                                      !- Field 2224
  Through: 11/21,                         !- Field 2225
  For: AllDays,                           !- Field 2226
  Until: 08:00,                           !- Field 2227
  0,                                      !- Field 2228
  Until: 17:00,                           !- Field 2229
  1,                                      !- Field 2230
  Until: 24:00,                           !- Field 2231
  0,                                      !- Field 2232
  Through: 11/22,                         !- Field 2233
  For: AllDays,                           !- Field 2234
  Until: 08:00,                           !- Field 2235
  0,                                      !- Field 2236
  Until: 17:00,                           !- Field 2237
  1,                                      !- Field 2238
  Until: 24:00,                           !- Field 2239
  0,                                      !- Field 2240
  Through: 11/23,                         !- Field 2241
  For: AllDays,                           !- Field 2242
  Until: 08:00,                           !- Field 2243
  0,                                      !- Field 2244
  Until: 17:00,                           !- Field 2245
  1,                                      !- Field 2246
  Until: 24:00,                           !- Field 2247
  0,                                      !- Field 2248
  Through: 11/24,                         !- Field 2249
  For: AllDays,                           !- Field 2250
  Until: 24:00,                           !- Field 2251
  0,                                      !- Field 2252
  Through: 11/25,                         !- Field 2253
  For: AllDays,                           !- Field 2254
  Until: 24:00,                           !- Field 2255
  0,                                      !- Field 2256
  Through: 11/26,                         !- Field 2257
  For: AllDays,                           !- Field 2258
  Until: 08:00,                           !- Field 2259
  0,                                      !- Field 2260
  Until: 17:00,                           !- Field 2261
  1,                                      !- Field 2262
  Until: 24:00,                           !- Field 2263
  0,                                      !- Field 2264
  Through: 11/27,                         !- Field 2265
  For: AllDays,                           !- Field 2266
  Until: 08:00,                           !- Field 2267
  0,                                      !- Field 2268
  Until: 17:00,                           !- Field 2269
  1,                                      !- Field 2270
  Until: 24:00,                           !- Field 2271
  0,                                      !- Field 2272
  Through: 11/28,                         !- Field 2273
  For: AllDays,                           !- Field 2274
  Until: 08:00,                           !- Field 2275
  0,                                      !- Field 2276
  Until: 17:00,                           !- Field 2277
  1,                                      !- Field 2278
  Until: 24:00,                           !- Field 2279
  0,                                      !- Field 2280
  Through: 11/29,                         !- Field 2281
  For: AllDays,                           !- Field 2282
  Until: 08:00,                           !- Field 2283
  0,                                      !- Field 2284
  Until: 17:00,                           !- Field 2285
  1,                                      !- Field 2286
  Until: 24:00,                           !- Field 2287
  0,                                      !- Field 2288
  Through: 11/30,                         !- Field 2289
  For: AllDays,                           !- Field 2290
  Until: 08:00,                           !- Field 2291
  0,                                      !- Field 2292
  Until: 17:00,                           !- Field 2293
  1,                                      !- Field 2294
  Until: 24:00,                           !- Field 2295
  0,                                      !- Field 2296
  Through: 12/01,                         !- Field 2297
  For: AllDays,                           !- Field 2298
  Until: 24:00,                           !- Field 2299
  0,                                      !- Field 2300
  Through: 12/02,                         !- Field 2301
  For: AllDays,                           !- Field 2302
  Until: 24:00,                           !- Field 2303
  0,                                      !- Field 2304
  Through: 12/03,                         !- Field 2305
  For: AllDays,                           !- Field 2306
  Until: 08:00,                           !- Field 2307
  0,                                      !- Field 2308
  Until: 17:00,                           !- Field 2309
  1,                                      !- Field 2310
  Until: 24:00,                           !- Field 2311
  0,                                      !- Field 2312
  Through: 12/04,                         !- Field 2313
  For: AllDays,                           !- Field 2314
  Until: 08:00,                           !- Field 2315
  0,                                      !- Field 2316
  Until: 17:00,                           !- Field 2317
  1,                                      !- Field 2318
  Until: 24:00,                           !- Field 2319
  0,                                      !- Field 2320
  Through: 12/05,                         !- Field 2321
  For: AllDays,                           !- Field 2322
  Until: 08:00,                           !- Field 2323
  0,                                      !- Field 2324
  Until: 17:00,                           !- Field 2325
  1,                                      !- Field 2326
  Until: 24:00,                           !- Field 2327
  0,                                      !- Field 2328
  Through: 12/06,                         !- Field 2329
  For: AllDays,                           !- Field 2330
  Until: 08:00,                           !- Field 2331
  0,                                      !- Field 2332
  Until: 17:00,                           !- Field 2333
  1,                                      !- Field 2334
  Until: 24:00,                           !- Field 2335
  0,                                      !- Field 2336
  Through: 12/07,                         !- Field 2337
  For: AllDays,                           !- Field 2338
  Until: 08:00,                           !- Field 2339
  0,                                      !- Field 2340
  Until: 17:00,                           !- Field 2341
  1,                                      !- Field 2342
  Until: 24:00,                           !- Field 2343
  0,                                      !- Field 2344
  Through: 12/08,                         !- Field 2345
  For: AllDays,                           !- Field 2346
  Until: 24:00,                           !- Field 2347
  0,                                      !- Field 2348
  Through: 12/09,                         !- Field 2349
  For: AllDays,                           !- Field 2350
  Until: 24:00,                           !- Field 2351
  0,                                      !- Field 2352
  Through: 12/10,                         !- Field 2353
  For: AllDays,                           !- Field 2354
  Until: 08:00,                           !- Field 2355
  0,                                      !- Field 2356
  Until: 17:00,                           !- Field 2357
  1,                                      !- Field 2358
  Until: 24:00,                           !- Field 2359
  0,                                      !- Field 2360
  Through: 12/11,                         !- Field 2361
  For: AllDays,                           !- Field 2362
  Until: 08:00,                           !- Field 2363
  0,                                      !- Field 2364
  Until: 17:00,                           !- Field 2365
  1,                                      !- Field 2366
  Until: 24:00,                           !- Field 2367
  0,                                      !- Field 2368
  Through: 12/12,                         !- Field 2369
  For: AllDays,                           !- Field 2370
  Until: 08:00,                           !- Field 2371
  0,                                      !- Field 2372
  Until: 17:00,                           !- Field 2373
  1,                                      !- Field 2374
  Until: 24:00,                           !- Field 2375
  0,                                      !- Field 2376
  Through: 12/13,                         !- Field 2377
  For: AllDays,                           !- Field 2378
  Until: 08:00,                           !- Field 2379
  0,                                      !- Field 2380
  Until: 17:00,                           !- Field 2381
  1,                                      !- Field 2382
  Until: 24:00,                           !- Field 2383
  0,                                      !- Field 2384
  Through: 12/14,                         !- Field 2385
  For: AllDays,                           !- Field 2386
  Until: 08:00,                           !- Field 2387
  0,                                      !- Field 2388
  Until: 17:00,                           !- Field 2389
  1,                                      !- Field 2390
  Until: 24:00,                           !- Field 2391
  0,                                      !- Field 2392
  Through: 12/15,                         !- Field 2393
  For: AllDays,                           !- Field 2394
  Until: 24:00,                           !- Field 2395
  0,                                      !- Field 2396
  Through: 12/16,                         !- Field 2397
  For: AllDays,                           !- Field 2398
  Until: 24:00,                           !- Field 2399
  0,                                      !- Field 2400
  Through: 12/17,                         !- Field 2401
  For: AllDays,                           !- Field 2402
  Until: 08:00,                           !- Field 2403
  0,                                      !- Field 2404
  Until: 17:00,                           !- Field 2405
  1,                                      !- Field 2406
  Until: 24:00,                           !- Field 2407
  0,                                      !- Field 2408
  Through: 12/18,                         !- Field 2409
  For: AllDays,                           !- Field 2410
  Until: 08:00,                           !- Field 2411
  0,                                      !- Field 2412
  Until: 17:00,                           !- Field 2413
  1,                                      !- Field 2414
  Until: 24:00,                           !- Field 2415
  0,                                      !- Field 2416
  Through: 12/19,                         !- Field 2417
  For: AllDays,                           !- Field 2418
  Until: 08:00,                           !- Field 2419
  0,                                      !- Field 2420
  Until: 17:00,                           !- Field 2421
  1,                                      !- Field 2422
  Until: 24:00,                           !- Field 2423
  0,                                      !- Field 2424
  Through: 12/20,                         !- Field 2425
  For: AllDays,                           !- Field 2426
  Until: 08:00,                           !- Field 2427
  0,                                      !- Field 2428
  Until: 17:00,                           !- Field 2429
  1,                                      !- Field 2430
  Until: 24:00,                           !- Field 2431
  0,                                      !- Field 2432
  Through: 12/21,                         !- Field 2433
  For: AllDays,                           !- Field 2434
  Until: 08:00,                           !- Field 2435
  0,                                      !- Field 2436
  Until: 17:00,                           !- Field 2437
  1,                                      !- Field 2438
  Until: 24:00,                           !- Field 2439
  0,                                      !- Field 2440
  Through: 12/22,                         !- Field 2441
  For: AllDays,                           !- Field 2442
  Until: 24:00,                           !- Field 2443
  0,                                      !- Field 2444
  Through: 12/23,                         !- Field 2445
  For: AllDays,                           !- Field 2446
  Until: 24:00,                           !- Field 2447
  0,                                      !- Field 2448
  Through: 12/24,                         !- Field 2449
  For: AllDays,                           !- Field 2450
  Until: 08:00,                           !- Field 2451
  0,                                      !- Field 2452
  Until: 17:00,                           !- Field 2453
  1,                                      !- Field 2454
  Until: 24:00,                           !- Field 2455
  0,                                      !- Field 2456
  Through: 12/25,                         !- Field 2457
  For: AllDays,                           !- Field 2458
  Until: 08:00,                           !- Field 2459
  0,                                      !- Field 2460
  Until: 17:00,                           !- Field 2461
  1,                                      !- Field 2462
  Until: 24:00,                           !- Field 2463
  0,                                      !- Field 2464
  Through: 12/26,                         !- Field 2465
  For: AllDays,                           !- Field 2466
  Until: 08:00,                           !- Field 2467
  0,                                      !- Field 2468
  Until: 17:00,                           !- Field 2469
  1,                                      !- Field 2470
  Until: 24:00,                           !- Field 2471
  0,                                      !- Field 2472
  Through: 12/27,                         !- Field 2473
  For: AllDays,                           !- Field 2474
  Until: 08:00,                           !- Field 2475
  0,                                      !- Field 2476
  Until: 17:00,                           !- Field 2477
  1,                                      !- Field 2478
  Until: 24:00,                           !- Field 2479
  0,                                      !- Field 2480
  Through: 12/28,                         !- Field 2481
  For: AllDays,                           !- Field 2482
  Until: 08:00,                           !- Field 2483
  0,                                      !- Field 2484
  Until: 17:00,                           !- Field 2485
  1,                                      !- Field 2486
  Until: 24:00,                           !- Field 2487
  0,                                      !- Field 2488
  Through: 12/29,                         !- Field 2489
  For: AllDays,                           !- Field 2490
  Until: 24:00,                           !- Field 2491
  0,                                      !- Field 2492
  Through: 12/30,                         !- Field 2493
  For: AllDays,                           !- Field 2494
  Until: 24:00,                           !- Field 2495
  0,                                      !- Field 2496
  Through: 12/31,                         !- Field 2497
  For: AllDays,                           !- Field 2498
  Until: 24:00,                           !- Field 2499
  0;                                      !- Field 2500

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile;             !- Calculation Method

SizingPeriod:DesignDay,
  COPENHAGEN Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.447,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.986;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  COPENHAGEN Ann Clg .4% Condns DP=>MDB,  !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.447,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.986;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  COPENHAGEN Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  54800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.447,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.986;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  COPENHAGEN Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.447,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.986;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  COPENHAGEN Ann Htg 99.6% Condns DB,     !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -9.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -9.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  COPENHAGEN Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  4.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  4.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  14.7,                                   !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  COPENHAGEN Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -7.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -12,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Comparison_program,                     !- Name
  Room_1_e56f2daa;                        !- Zone Name 1

Lights,
  Lighting_Load,                          !- Name
  Comparison_program,                     !- Zone or ZoneList Name
  FixedIntervalSchedule_9a99df15,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People_Load,                            !- Name
  Comparison_program,                     !- Zone or ZoneList Name
  FixedIntervalSchedule_9a99df15,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0666666666666667,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ConstantSchedule_babd06ea;              !- Activity Level Schedule Name

ElectricEquipment,
  Equipment_Load,                         !- Name
  Comparison_program,                     !- Zone or ZoneList Name
  FixedIntervalSchedule_9a99df15,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Infiltration,                           !- Name
  Comparison_program,                     !- Zone or ZoneList Name
  ConstantSchedule_1c6b4c08,              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0001,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Output:Variable,
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Average Face Conduction Heat Transfer Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Average Face Conduction Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Heat Storage Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Heat Storage Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Inside Face Conduction Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Inside Face Solar Radiation Heat Gain Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Outside Face Beam Solar Incident Angle Cosine Value, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Outside Face Conduction Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Outside Face Convection Heat Transfer Coefficient, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Outside Face Incident Beam Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Outside Face Incident Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Outside Face Thermal Radiation to Air Heat Transfer Coefficient, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Outside Face Thermal Radiation to Ground Heat Transfer Coefficient, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Outside Face Thermal Radiation to Sky Heat Transfer Coefficient, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Window Heat Gain Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Window Heat Loss Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Window System Solar Transmittance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Window Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Window Transmitted Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Operative Temperature,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone People Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Windows Total Heat Gain Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Windows Total Heat Loss Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

